# 日出日落自动开关 BMS 充电 MOS 验证记录

> **状态**: 已实现
> **日期**: 2026-11-13
> **关联**: [自动化策略引擎-日出日落与多动作-方案](../设计/自动化策略引擎-日出日落与多动作-方案.md) | [自动化策略-功能定义与现状全景-2026-11-13](../analysis/自动化策略-功能定义与现状全景-2026-11-13.md) | [复盘-日出日落BMS-MOS验证-2026-11-13](../分析/复盘-日出日落BMS-MOS验证-2026-11-13.md) | [证据截图](证据-2026-11-13-BMS-MOS-日出日落/)

## 1. 目的与范围

在**本机独立部署**的一套 EHomeSystem 上，完成用户原始需求的端到端验收：

> 模拟一个带 BMS 设备的节点 → 太阳下山后关闭 BMS 充电 MOS → 太阳升起后打开 BMS 充电 MOS。

要求：前端操作（Playwright 驱动真实浏览器）+ 视觉验证（截图）+ 逐步骤留档，并据此复盘。

**范围内**：3.0 mTLS 设备传输、边缘设备（嘉佰达 BMS）创建、日出/日落规则创建（含风险动作授权）、sun_event 求值与下发、命令执行与回读校验、BMS 页面 MOS 状态呈现。

**范围外**：真实 ESP32 硬件、真实 BMS 串口链路、真实电网/电池物理回路、OTA、告警、HA 同步。

## 2. 环境与部署

| 项 | 值 |
|----|----|
| 代码基线 | `294201b8`（main）+ 1 处未提交修复（见 §9，复盘 P0） |
| 后端 | 本机 Go 1.27.4 编译的 `cmd/server`，监听 `:8090`（REST/WS），设备监听 `127.0.0.1:8443`（mTLS） |
| 前端 | Vite 8.3.5 dev server `:5174`，`VITE_API_TARGET=http://localhost:8090` |
| 数据库 | 独立库 `ehome_simdemo`（PostgreSQL 18.6，容器 `ehome-postgres`） |
| 浏览器 | Chromium（/snap/bin/chromium），Playwright 1.64.1，headless，1440×900，zh-CN |
| 设备模拟器 | 自研 scratch 程序 `backend/__scratch_simnode`（见 §2.2） |
| 关键运行参数 | `EHOME_DEVICE_ENABLED=true`、`EHOME_WINDOW_TICK_INTERVAL=2s`、`EHOME_DEVICE_CONTROL_V2_ENABLED=true` |

### 2.1 部署命令（可复现）

```bash
# 1) 独立库
docker exec ehome-postgres createdb -U ehome ehome_simdemo

# 2) mTLS PKI（CA + server + CN=sim-bms-01 的设备证书，落盘到 .logs/simdemo/pki）
#    脚本见 .logs/simdemo/pki 生成记录（openssl ec P-256，SAN=IP:127.0.0.1,DNS:localhost）

# 3) 后端（cmd/server 二进制）
cd backend
CONFIG_PATH=/nonexistent/config.yaml \
EHOME_SERVER_ADDR=:8090 \
EHOME_DB_HOST=127.0.0.1 EHOME_DB_PORT=5432 EHOME_DB_USER=ehome EHOME_DB_PASSWORD=ehome123 EHOME_DB_NAME=ehome_simdemo \
EHOME_EXTERNAL_HOST=localhost:8090 EHOME_ENV=development EHOME_JWT_SECRET=<demo> EHOME_ALLOWED_ORIGINS='*' \
EHOME_DEVICE_ENABLED=true EHOME_DEVICE_ADDR=127.0.0.1:8443 \
EHOME_DEVICE_CERT_FILE=<pki>/server.crt EHOME_DEVICE_KEY_FILE=<pki>/server.key EHOME_DEVICE_CLIENT_CA_FILE=<pki>/ca.crt \
EHOME_WINDOW_TICK_INTERVAL=2s EHOME_DEVICE_CONTROL_V2_ENABLED=true \
LOG_LEVEL=info GIN_MODE=release nohup ../.logs/simdemo/ehome-server > ../.logs/simdemo/backend.log 2>&1 &

# 4) 前端
cd frontend-shared
VITE_API_TARGET=http://localhost:8090 nohup pnpm dev --port 5174 --strictPort > ../.logs/simdemo/frontend.log 2>&1 &
```

启动日志自证：`Config: DB=127.0.0.1:5432/ehome_simdemo, API=:8090, device_listener=true`、`Device transport (3.0 TCP+TLS, mTLS) listening on 127.0.0.1:8443`、`ChannelCmdV2 dispatcher enabled`、`root handler switched to FULL engine`。

### 2.2 节点模拟器（scratch，不入库）

`backend/__scratch_simnode`（被 `.gitignore` 的 `**/__scratch_*` 覆盖）用**真实 3.0 传输**连接后端，不是 mock 后端：

- mTLS 客户端证书 CN = `sim-bms-01`（后端以 CN 作为 node_id，`transport/server.go`）；
- 12 字节 `protoframe` 头 + `pkg/frame` protobuf-lite 负载（与固件同一份实现）；
- 上行：`Hello(0x01) → ResourceReport(0x19) → StatusReport(0x02, 1s) → DataReport(0x03, 3s)`，并回执 `ConfigResult(0x05)`；
- 下行：`Ping(0x08)`→`Pong(0x09)`、`ConfigManifest(0x04)`→ConfigResult、`ChannelCmdV2(0x15)`→`Ack(0x16)+Final(0x17)`；
- BMS 侧实现嘉佰达 V19：`0x03` 读回 60 字节基本信息（`fet_status` 在 data[20]），`DD 5A E1 02 <prio> <mos>` 写帧读取软件关闭位并翻转 `fet_status` bit0/bit1，回 `DD E1 00 00 00 00 77` ACK；有界批次按固件同一信封 `[count][kind][len_le16][response]...` 回填。
- 安全红线：node_id 必须以 `sim-` 开头（与仓库仿真框架同一约束），不干扰真实设备。

## 3. 验收判据（先写判据，再跑）

| # | 判据 | 判据形式（可失败） |
|---|------|------------------|
| A1 | 节点上线并上报 BMS 数据 | 节点列表出现 `sim-bms-01` 且状态=在线；BMS 页 SOC/总压/电流有值；`fet_status` 有值 |
| A2 | 规则可由前端创建（含规则级坐标） | 两条 sun_event 规则出现在列表中，`automation_rules.latitude/longitude/timezone` 落库非空 |
| A3 | 高风险动作需逐项确认 | 保存时出现「保存前确认」弹窗；未勾选时「保存规则」不可用；勾选后 `risk_acknowledged_at` 非空 |
| A4 | 日落后关闭充电 MOS | 事件结果=已执行；`command_executions.status=SUCCEEDED`；`verified_result_json.fet_status=2`；BMS 页「充电 MOS 关断」 |
| A5 | 日出后打开充电 MOS | 同上，`fet_status=3`；BMS 页「充电 MOS 导通」 |
| A6 | 事件时刻与天文计算一致 | 触发时刻 ≈ 规则坐标/时区算出的日落/日出时刻（1 个 tick 内） |
| A7 | 同日本地日不重复触发 | 事件与命令各 2 条，等待多个 tick 后数量不变 |

## 4. 操作过程与证据

### S1 首次运行初始化（Playwright）

`/login` 呈现「首次运行设置」表单；填入后端启动日志打印的一次性初始化凭据（10 分钟有效）+ admin 口令，提交后提示「管理员账号创建成功」，随后登录进入 `/dashboard`。

证据：`.logs/simdemo/shots/01-setup-form.png`、`02-setup-filled.png`、`03-after-setup.png`、`05-after-login.png`（仪表盘显示 1 个在线节点）。

### S2 节点模拟上线

模拟器启动后后端日志：`[sim-bms-01] Hello: fw=3.0-sim model=ESP32-S3-sim channels=1 ...`、`HelloAck sent`、`ResourceReport decoded: 1 uart ... 1 channels`、`ConfigResult: manifest=v2-... success=true`。节点状态 `online`，心跳 1s（离线阈值为 3s）。

### S3 创建 UART 通道 + 嘉佰达 BMS 边缘设备（Playwright）

`/edge-device → 创建边缘设备` 向导三步：选择型号「嘉佰达 BMS 电池管理系统」→ 选择节点 `(ESP32-S3-sim)` + 「创建新通道」(UART/uart0/采集间隔 1000ms) → 基本信息填写名称「嘉佰达BMS-01」→ 创建成功。

证据：[08-创建边缘设备-节点与UART通道](证据-2026-11-13-BMS-MOS-日出日落/08-创建边缘设备-节点与UART通道.png)、`25-after-create.png`（列表显示 1 台设备）。
落库：`edge_devices(id=1, node_id=sim-bms-01, type=jiabaida_bms, channel_id=1)`；模拟器随即解析到 `edge_device_id=1` 并开始上报。

### S4 BMS 页面基线（视觉）

`/edge-device/1` 显示 SOC 87%、51.20V、10.00A、`fet_status = 0x03`（充电/放电 MOS 均导通），温度 2 路，保护状态全部正常。

证据：`.logs/simdemo/shots/30-bms-detail.png`。

### S5 创建「日落关闭 BMS 充电 MOS」规则（Playwright）

在 `/automation → 创建规则`：

| 字段 | 值 |
|------|----|
| 名称 | 日落关闭BMS充电MOS |
| 触发器 | 日落（`trigger_type=sun_event`, `trigger_sun_kind=sunset`） |
| 偏移分钟 | 0（日落正点） |
| 规则级坐标/时区 | 见 §4.7（当前正接近日落的地点） |
| 动作 | 设备动作 → 嘉佰达BMS-01 → `set_mos_policy` |
| 参数 | `charge_software_closed=true, discharge_software_closed=false, priority="operator"` |
| 需人工确认 | 关闭（触发即执行） |

保存时后端 precheck 返回 `risk_actions[*]`，前端弹出「保存前确认」并要求逐项勾选；勾选后提交，`automation_rules.risk_acknowledged_at` 非空。

证据：[01-规则表单-日落规则与规则级坐标](证据-2026-11-13-BMS-MOS-日出日落/01-规则表单-日落规则与规则级坐标.png)、[02-风险动作保存前逐项确认](证据-2026-11-13-BMS-MOS-日出日落/02-风险动作保存前逐项确认.png)。

### S6 创建「日出打开 BMS 充电 MOS」规则（Playwright）

同 S5，触发=日出、坐标/=另一处正接近日出的地点、参数 `charge_software_closed=false, discharge_software_closed=false`。

证据：[03-两条规则已创建](证据-2026-11-13-BMS-MOS-日出日落/03-两条规则已创建.png)（列表 2 条，均启用、风险动作、300s 冷却）。

### S7 日落触发 → 充电 MOS 关断

- 天文事件（规则坐标/时区算得）：`2026-11-13T17:08:12+02:00` = 23:08:12（北京）；
- 后端在 `23:08:13.809`（下一个 2s tick）落 `automation_events`：`result=executed`、`trigger_source=auto`、`command_id=8b4ffbde-...`；
- 命令 `23:08:13.813` 创建 → 模拟器 `23:08:14.819` 收到 ChannelCmdV2（`tx=dd5ae102aa01fe7277`：priority=0xAA、mos=0x01）→ 回 ACK + `0x03` 读回（fet=0x02）→ `23:08:15.022` 命令 `SUCCEEDED`；
- `verified_result_json` 含 `mos_ack=1`、`fet_status=2`；
- BMS 页面刷新后：`fet_status = 0x02`，**充电 MOS 关断**（bit0=0），放电 MOS 导通（bit1=1）。

证据：[04-日落触发-事件已执行](证据-2026-11-13-BMS-MOS-日出日落/04-日落触发-事件已执行.png)、[05-日落触发-充电MOS关断](证据-2026-11-13-BMS-MOS-日出日落/05-日落触发-充电MOS关断.png)。

### S8 日出触发 → 充电 MOS 打开

- 天文事件：`2026-11-14T05:12:13+14:00` = 23:12:13（北京）；
- 后端 `23:12:13.808` 落事件（`command_id=5a6f8d60-...`）；
- 模拟器 `23:12:14.819` 收到 `tx=dd5ae102aa00fe7377`（mos=0x00）→ 读回 fet=0x03 → `23:12:15.022` `SUCCEEDED`；
- BMS 页面：`fet_status = 0x03`，**充电 MOS 导通**。

证据：[06-日出触发-事件已执行](证据-2026-11-13-BMS-MOS-日出日落/06-日出触发-事件已执行.png)、[07-日出触发-充电MOS导通](证据-2026-11-13-BMS-MOS-日出日落/07-日出触发-充电MOS导通.png)。

### S9 幂等/日熔断复核

触发后持续运行（2s tick）6 分钟以上，`automation_events` 仍为 2 条、`command_executions` 仍为 2 条；两规则各触发一次，符合「每本地日只触发一次」。

## 5. 结果汇总

| 判据 | 结果 | 证据 |
|------|------|------|
| A1 | ✅ 节点 online，BMS 数据完整（SOC/电压/电流/温度/fet_status） | 后端日志 + BMS 页 |
| A2 | ✅ 两条规则落库，坐标/时区非空 | `automation_rules` 行 |
| A3 | ✅ 风险弹窗 + 逐项勾选 + `risk_acknowledged_at` 非空 | 截图 + DB |
| A4 | ✅ 事件 executed；命令 SUCCEEDED；`fet_status=2`；UI「充电 MOS 关断」 | 截图 + DB + 模拟器日志 |
| A5 | ✅ 同上，`fet_status=3`；UI「充电 MOS 导通」 | 截图 + DB + 模拟器日志 |
| A6 | ✅ 触发时刻 = 天文事件 + 1.8s（tick=2s） | 时间线 §6 |
| A7 | ✅ 6 分钟内事件/命令仍各 2 条 | DB 计数 |

### 5.1 修复后的运行期复核（2026-11-13 23:39–23:40）

把 `unified_data` 默认停写与「源表缺失跳过回填」两项改动编进二进制后，重启后端与模拟节点复核：

| 观测 | 结果 |
|------|------|
| 开关决策日志 | 1 条 `unified_data 历史写入默认**停用**（EHOME_TELEMETRY_UNIFIED_WRITE 未设置）`（去重前为 5 条，按解析分片重复） |
| 老数据回填 | 1 条 `backfill: 源表 unified_data 不存在（全新部署 / 已退役），跳过老数据回填`，不再出现 `回填中断` |
| `42P01` 计数 | **0**（修复前：每 3 秒一条 + 启动时 1 条回填 probe） |
| 帧表 | `telemetry_frame` 967 行且持续增长（停写只停 `unified_data`，L2 不受影响） |
| 事件/命令 | 仍为 2 / 2（重启未补触发，符合「同日本地日只触发一次」） |
| 节点 | `sim-bms-01` online |

## 6. 精确时间线（Asia/Shanghai）

| 时间 | 事件 |
|------|------|
| 22:43:07 | 后端启动，设备监听 8443，维护页→FULL |
| 22:45:35 | `sim-bms-01` mTLS 连接、Hello/HelloAck、配置清单下发与回执 |
| 22:46:30 | 前端完成首次运行管理员初始化并登录 |
| 22:51:18 | 边缘设备「嘉佰达BMS-01」创建（id=1），模拟器开始上报 |
| 23:04:33 | 规则「日落关闭BMS充电MOS」创建（id=2，风险已授权） |
| 23:04:51 | 规则「日出打开BMS充电MOS」创建（id=3） |
| 23:08:12 | 规则坐标处日落（Europe/Helsinki） |
| 23:08:13.809 | 事件落库 `executed`（auto） |
| 23:08:14.819 | 设备收到 `E1` MOS 写帧（mos=0x01）并回读 0x03（fet=0x02） |
| 23:08:15.022 | 命令 `SUCCEEDED`，`fet_status=2` |
| 23:12:12 | 规则坐标处日出（Pacific/Kiritimati） |
| 23:12:13.808 | 事件落库 `executed` |
| 23:12:15.022 | 命令 `SUCCEEDED`，`fet_status=3` |
| 23:18+ | 复核：事件 2 条、命令 2 条、节点 online |

## 7. 坐标选择说明（为什么不是北京）

日出与日落相差约 12 小时，同一坐标不可能在几分钟内先后发生。为在单次验证窗口内让**真实天文事件**发生，两条规则各自使用**规则级坐标覆盖**（产品已有能力，规则编辑器可填「留空=继承节点」）：

- 日落规则：纬度 35.00、经度 26.90、`Europe/Helsinki`（东地中海，当地日落 17:08）；
- 日出规则：纬度 -35.00、经度 -156.30、`Pacific/Kiritimati`（南太平洋，当地日出 05:12，UTC+14 使其落在同一北京日）。

**没有伪造系统时钟**：事件时刻由 `internal/sun` 按坐标/时区实时计算，触发由真实 ticker 驱动，截图中的墙钟时间与计算值一致。若需「同一地点」的日出+日落，只能等待真实 12 小时或注入时钟（`EvaluateClockRulesAt` 仅测试可用）。

## 8. 复现与清理

- 复现：按 §2.1 起服务 → 运行模拟器（`backend/__scratch_simnode`，参数见源码 `-node/-addr/-ca/-cert/-key/-dsn/-channel`）→ 按 §4 的 UI 步骤建规则（坐标换成当前正接近日落/日出的地点，偏移 0）。
- 清理：`kill` 后端/前端/模拟器进程；`dropdb ehome_simdemo`；`.logs/simdemo` 可整体删除（含截图与日志）。

## 9. 本记录对应的代码改动

为使 S5/S6 可用，修复了一处前端缺陷（详见复盘 P0）：`frontend-shared/src/views/automation/composables/useRuleForm.ts` 增加对经纬度文本层的 `watch`，使 `form.latitude/longitude` 在输入时同步（原先只在 `buildPayload()` 内同步，而 `validate()` 在其之前执行，导致三项齐全仍被判为「部分填写」而拒绝保存）。该改动未提交，随本记录一并留档。

随后按用户裁决（2026-11-13）追加两处后端改动，均带测试：

| 改动 | 文件 | 测试 |
|------|------|------|
| ~~unified_data 默认停写；显式 true 时要求表存在~~（**同日升级为整表退役，该文件已删除**） | ~~`internal/databus/telemetry_write_gate.go`~~ | ~~`unified_write_default_test.go`~~ |
| ~~老数据回填在源表缺失时显式跳过~~（**回填整包已删除**） | ~~`cmd/server/main.go`、`internal/backfill/runner.go`~~ | ~~`backfill/runner_source_test.go`~~ |
| 坐标同步回归用例（变异自证） | `views/automation/__tests__/AutomationRules.spec.ts` | 去掉 `watch` 时该用例红 |
| 规则坐标必填（节点位置废除） | `models/sun_location.go`、`api/handler_automation.go`、`automation/evaluator.go`、前端 `sunEvent.ts`/`useRuleForm.ts`/`TriggerFields.vue` | `sun_location_test.go`、`evaluator_sun_test.go`、`handler_automation_sun_test.go`、`sunEvent.spec.ts`、`AutomationRules.spec.ts` |
| `automation_events.event_at` + UI「事件时刻」 | `models/automation.go`、`automation/evaluator.go`、`automation/planner.go`、`components/EventHistorySection.vue` | `planner_event_at_test.go`、`evaluator_sun_test.go`、`AutomationRules.spec.ts` |
| 触发结果结构化日志 | `automation/planner.go:recordRet` | 由上述 planner 用例间接覆盖（同一收口） |
| unified_data 整表退役 + DROP 命令 | 见 [退役记录](../分析/unified_data整表退役-实施记录-2026-11-13.md) | `go test ./...` / 前端 451 项 |

## 10. 退役后的运行期复核（2026-11-13 深夜）

重启新二进制（不再包含 L1 写入门禁、回填、回填端点）并重连模拟节点后：

| 检查 | 结果 |
|---|---|
| `to_regclass('unified_data')` / `telemetry_backfill_progress` | 均为 `NULL` |
| `telemetry_frame`（6s 间隔两次采样） | 1620 → 1622，持续增长 |
| `automation_rules` | 2 条，坐标/时区完整（35/26.9/Europe/Helsinki、-35/-156.3/Pacific/Kiritimati） |
| `automation_events` / `command_executions` | 2 / 2（无重复触发） |
| 节点状态 | `sim-bms-01` = `online` |
| 新日志 `42P01` / 老回填日志 | 0 / 0 |
| 日出日落 tick | 正常：`首 tick 保守跳过已过事件`（重启不补触发） |

`ehomectl retire-unified-data` 的 dry-run / `--yes` / 幂等重跑输出见退役记录 §5.3。

### 10.1 前端改动复验（Playwright，2026-11-13 深夜）

| 检查 | 实测 |
|---|---|
| 触发历史表头 | `时间 规则 结果 触发值 事件时刻 来源 命令 ID 详情 操作`（新增「事件时刻」） |
| 坐标区提示 | 「坐标与时区为必填（节点位置已废除，不再继承节点）。三项缺一无法保存。」 |
| 三项缺一保存 | 被前端拦下，提示「请填写纬度、经度与时区（节点位置已废除，规则坐标必填）」；无 POST |
| 截图 | [09-坐标必填](证据-2026-11-13-BMS-MOS-日出日落/09-坐标必填-三项缺一提示.png)、[10-日落规则表单](证据-2026-11-13-BMS-MOS-日出日落/10-日落规则表单-坐标必填.png)、[11-缺项保存被拦截](证据-2026-11-13-BMS-MOS-日出日落/11-缺项保存被前端拦截.png) |

## 11. 位置来源改为 IP / 城市（2026-11-14）

用户裁决：纬度/经度/时区只有两个来源 —— ①外网 IP 查询；②用户手动选择设备城市；
时区统一按地理位置自动填充，**不允许用户设置**。

### 11.1 实现

| 层 | 内容 |
|---|---|
| 后端 geo 包 | `internal/geo`：内置城市目录（`cities.json`，2,678 条，GeoNames cities15000 裁剪）+ IP 定位（三提供方降级/5s 超时/10 分钟缓存/代理走 `HTTPS_PROXY`） |
| 后端 API | `GET /api/v1/system/geo/ip`（503 时文案引导手动城市）、`GET /api/v1/system/geo/cities?q=&limit=` |
| 规则落库 | `automation_rules.location_source`（ip\|city）+ `location_label`（展示名）；创建/更新校验非法来源 |
| 前端 | 位置来源单选（自动定位/手动城市）；城市下拉远端搜索（默认加载人口前 20）；经纬度/时区只读展示；**删除时区输入框** |
| 校验 | 未选位置 → 「请先获取当前位置或选择设备城市（坐标与时区会自动填充）」；时区只来自定位结果 |

### 11.2 运行期实测（本机 demo）

```text
GET /system/geo/cities?q=上海  → 上海（31.2222, 121.4581, Asia/Shanghai）
GET /system/geo/ip             → San Jose（37.3394, -121.895, America/Los_Angeles，经代理出口）
```

Playwright（真实浏览器 + 运行中后端）：

| 操作 | 结果 |
|---|---|
| 手动选择城市 → 上海 | 摘要显示「上海（中国） 31.2222, 121.4581 Asia/Shanghai」 |
| 自动定位（服务端经代理访问 ipwho.is） | 摘要显示「San Jose（United States） 37.3394, -121.895 America/Los_Angeles」 |
| 时区输入框 | 不存在；提示「坐标与时区由位置自动填充（时区不可手动设置）」 |

截图：[12-手动选择城市](证据-2026-11-13-BMS-MOS-日出日落/12-位置来源-手动选择城市.png)、
[13-IP 自动定位](证据-2026-11-13-BMS-MOS-日出日落/13-位置来源-IP自动定位.png)。

### 11.3 测试

- 后端：`internal/geo` 单测（目录完整性/搜索/IP 三形状/降级/缓存/非法时区拒绝）、
  `internal/api` 的 geo 端点与规则来源字段用例；`go test ./internal/geo/ ./internal/api/ ./internal/automation/` 全绿。
- 前端：位置来源用例 5 条（城市回填、IP 回填、IP 失败提示、未选位置拦截、只有两个来源且无时区输入框）；
  全量 `pnpm vitest run` **2513 passed | 1 skipped**，`pnpm typecheck` 全绿。

## 12. 创建规则 UI 重设计（2026-11-14）

把原来的 640px 单页表单改成 4 步向导，PC 与移动端分别布局；字段、校验、提交体、
风险确认与 warnings 二次确认的语义不变。完整交互流程与控件职责见
[设计/自动化规则创建-交互流程与重设计-2026-11-14.md](../设计/自动化规则创建-交互流程与重设计-2026-11-14.md)。

### 12.1 步骤

1. 基本信息（名称、启用）
2. 触发条件（传感器阈值 / 时间窗 / 日出日落 + 位置来源 + 附加条件 + 试算）
3. 动作与策略（动作卡片、人工确认、冷却、每日上限）
4. 检查与保存（触发/位置/动作/策略摘要 + 保存前诊断）

### 12.2 双端实测（Playwright）

| 检查 | PC 1440×900 | 移动 390×844 |
|---|---|---|
| 对话框 | 980×640，左侧步骤栏 + 右侧滚动 + 固定 footer | 全屏 390×844，顶部「步骤 n/4 + 名称」+ 进度条 |
| 步骤导航 | 可点击 1-4，已完成打勾 | 仅「上一步/下一步」 |
| footer | 取消 / 上一步 / 下一步 / 保存 | 前 3 步：上一步 / 下一步；第 4 步：上一步 / 保存（关闭走 ×） |
| 横向溢出 | 无 | scrollWidth = innerWidth = 390 |
| 保存失败定位 | 缺动作时自动切到步骤 3 | 同（步骤 3） |

截图：[01-PC 步骤1](证据-2026-11-14-创建规则向导/01-向导-PC-步骤1-基本信息.png)、
[02-PC 步骤2](证据-2026-11-14-创建规则向导/02-向导-PC-步骤2-触发与位置.png)、
[03-PC 步骤3](证据-2026-11-14-创建规则向导/03-向导-PC-步骤3-动作与策略.png)、
[04-PC 步骤4](证据-2026-11-14-创建规则向导/04-向导-PC-步骤4-检查与保存.png)、
[05-移动 步骤1](证据-2026-11-14-创建规则向导/05-向导-移动端-步骤1-基本信息.png)、
[06-移动 步骤2](证据-2026-11-14-创建规则向导/06-向导-移动端-步骤2-触发条件.png)、
[07-移动 步骤3](证据-2026-11-14-创建规则向导/07-向导-移动端-步骤3-动作与策略.png)、
[08-移动 步骤4](证据-2026-11-14-创建规则向导/08-向导-移动端-步骤4-检查与保存.png)。

### 12.3 测试

- 自动化域新增 5 条向导用例：第 1 步名称拦截、第 2 步触发器拦截、保存跳步、
  第 4 步摘要、移动端步骤条/底部按钮；自动化域 **138 passed**。
- 全量前端 `pnpm vitest run`：**2562 passed | 1 skipped**（2563）；`pnpm typecheck` 全绿。
- 顺带修复：`views/monitor/Monitor.vue` 仍引用已删除的 `BackfillProgressCard`（上一轮 unified_data
  退役遗留），导致 Monitor 测试套件无法加载；已删除该卡片与 4 条过期用例。

## 13. 边缘设备创建 UI 优化（2026-11-14）

与规则创建向导统一为「PC 左侧步骤栏 / 移动端全屏 + 顶部步骤条」；字段、canGoNext 门禁、
提交分支与编辑模式语义不变。完整流程与控件职责见
[设计/边缘设备创建-交互流程与重设计-2026-11-14.md](../设计/边缘设备创建-交互流程与重设计-2026-11-14.md)。

### 13.1 改动

- 760px + el-steps simple → 900px + 左侧步骤栏（只允许回看已完成步骤）/ 移动端全屏；
- 删除三步重复的 step-tip；新增每步标题与一句说明；
- 新通道表单 el-col :xs=24 :sm=12；配置模板行窄屏纵向；
- 逐指令轮询行窄屏改两行，数字框与开关不再被 overflow:hidden 裁切；
- footer 按钮移动端 44px；全屏对话框解除全局 max-width:92vw（390 → 真正 100%）。

### 13.2 双端实测（Playwright）

| 检查 | PC 1440×900 | 移动 390×844 |
|---|---|---|
| 对话框 | 900×640，左侧步骤栏 | 全屏 390×844（x=0），顶部「步骤 n/3」+ 进度条 |
| 步骤 2 | 节点 + 通道卡片单列，选中态绿勾 | 单列，节点/通道占满宽度 |
| 步骤 3 | 名称 + 轮询指令 + 确认卡 | 轮询指令数字框与开关完整可见（改造前被裁切） |
| 横向溢出 | 无 | scrollWidth = innerWidth = 390 |

截图：[01-PC 步骤1](证据-2026-11-14-边缘设备创建向导/01-设备向导-PC-步骤1-设备型号.png)、
[02-PC 步骤2](证据-2026-11-14-边缘设备创建向导/02-设备向导-PC-步骤2-节点与通道.png)、
[03-PC 步骤3](证据-2026-11-14-边缘设备创建向导/03-设备向导-PC-步骤3-基本信息与确认.png)、
[04-移动 步骤1](证据-2026-11-14-边缘设备创建向导/04-设备向导-移动端-步骤1.png)、
[05-移动 步骤2](证据-2026-11-14-边缘设备创建向导/05-设备向导-移动端-步骤2.png)、
[06-移动 步骤3](证据-2026-11-14-边缘设备创建向导/06-设备向导-移动端-步骤3.png)。

### 13.3 测试

- 边缘设备域 **508 passed**（含更新后的向导壳/三步标题源码断言）；
- 全量前端 **2562 passed | 1 skipped**，pnpm typecheck 全绿。

## 14. 完整流程验收（2026-11-14 补验）

按「验证必须走完整流程」的要求，对两个重设计向导补做了**真实创建**（不只停在确认页）：

### 14.1 边缘设备创建（PC + 移动端各一台）

| 阶段 | PC 1440×900 | 移动 390×844 |
|---|---|---|
| 路径 | 设备列表 → 创建 → ①LK-TH01 ②节点+uart0 ③命名 | 同左，解析器选 SN-3001（避免与 PC 设备争同一通道） |
| 提交结果 | 对话框关闭、toast「创建成功」、列表出现「UI验收-桌面-034520」 | 对话框关闭、列表出现「UI验收-移动-034627」 |
| DB 核验 | edge_devices id=2 / lk_th01 / channel 1 / sim-bms-01 | id=3 / sn3001_rain / channel 1 / sim-bms-01 |
| 截图 | [01-设备创建成功-PC列表](证据-2026-11-14-完整流程/01-设备创建成功-PC列表.png) | [02-设备创建成功-移动列表](证据-2026-11-14-完整流程/02-设备创建成功-移动列表.png) |

### 14.2 自动化规则创建（4 步向导完整保存）

- 路径：创建 → ①名称 → ②日落 + 上海（城市定位）→ ③通知动作 → ④检查 → 保存。
- 结果：对话框关闭、规则列表出现「UI验收-日落通知-034520」（通知 ×1 / 日落正点 / 冷却 300s）。
- DB：automation_rules id=4、sun_event、location_source=city、location_label=上海（中国）、
  31.2222,121.4581 / Asia/Shanghai；automation_rule_actions = notification / info。
- 截图：[03-检查页](证据-2026-11-14-完整流程/03-规则创建-检查页.png)、
  [04-创建成功-列表](证据-2026-11-14-完整流程/04-规则创建成功-列表.png)。

### 14.3 证据与清理

- 数据库原始查询输出：[数据库核验.txt](证据-2026-11-14-完整流程/数据库核验.txt)。
- 验证完成后清理：规则 4 软删（列表不再出现）；设备 2/3 先软删、再从历史设备**彻底删除**
  （devices_with_name=0）。清理动作发生在证据落盘之后，不影响上述截图/DB 记录。

## 15. 边缘设备管理页 UI 优化（2026-11-14）

按通用 UI 优化技能（ui-optimization）执行：先盘点控件与流程 → 双端实测 → 重设计 →
实现 → 完整流程验收。设计细节见
[设计/边缘设备管理页-UI优化-2026-11-14.md](../设计/边缘设备管理页-UI优化-2026-11-14.md)。

### 15.1 改造前后

| 指标 | 改造前 | 改造后 |
|---|---|---|
| PC 工具栏高度 | 98px（两排） | **66px（单行）** |
| 移动工具栏高度 | 330px | **120px** |
| PC 卡片操作按钮 | 24px | **32px** |
| 移动卡片操作按钮 | 36px | **44px** |
| 移动第一张卡片顶部 | 641px | **385px** |
| 移动批量条 | 文档流内 | **fixed 底部浮层 + 页面 88px 留白** |
| 空态主 CTA | 查看节点 | **创建边缘设备（本页向导）** |

- 移动端三个筛选下拉收进底部抽屉（与桌面共用同一批 v-model），工具栏只保留
  「搜索 + 筛选（徽标）+ 视图/批量/更多/新建」；范围长说明在移动端隐藏。
- 卡片操作移动端图标化（保留 aria-label），详情保留文字。

### 15.2 完整流程（页面内真实操作）

1. 页面「创建边缘设备」→ SN-3000 → 节点 sim-bms-01 / uart0 → 命名
   UI验收-管理页-040256 → 创建成功（对话框关闭 + 列表出现）。
2. 搜索名称 → 命中卡片；卡片「删除」→ 确认删除。
3. 列表回到空态 + toast「删除成功，可在“恢复已删除设备”中找回」；
   DB edge_devices.deleted_at = 2026-11-14 04:03:11.340438+00。
4. 历史设备彻底删除（batch-delete 成功 1）→ 复核 UI验收 设备数 = 0。

截图：[01-PC](证据-2026-11-14-设备管理页/01-PC-优化后.png)、
[02-PC 批量](证据-2026-11-14-设备管理页/02-PC-批量条.png)、
[03-移动](证据-2026-11-14-设备管理页/03-移动-优化后.png)、
[04-筛选抽屉](证据-2026-11-14-设备管理页/04-移动-筛选抽屉.png)、
[05-筛选后](证据-2026-11-14-设备管理页/05-移动-筛选后.png)、
[06-空态](证据-2026-11-14-设备管理页/06-空态-CTA.png)、
[07-创建成功](证据-2026-11-14-设备管理页/07-完整流程-创建成功.png)、
[08-删除确认](证据-2026-11-14-设备管理页/08-完整流程-删除确认.png)、
[09-删除后](证据-2026-11-14-设备管理页/09-完整流程-删除后.png)、
[10-移动批量条](证据-2026-11-14-设备管理页/10-移动-批量条.png)。
原始数据：[核验数据.txt](证据-2026-11-14-设备管理页/核验数据.txt)。

### 15.3 测试

- 边缘设备域 **508 passed**；
- 全量前端 **2562 passed | 1 skipped**；
- pnpm typecheck 全绿；
- 术语门禁（glossaryTermsGate）通过：筛选抽屉标签用「类型」，未改写「设备类型」登记计数。

## 16. 创建规则四问题修复（2026-11-14）

按 [分析/创建规则-四问题根因与解决方案](../分析/创建规则-四问题根因与解决方案-2026-11-14.md) 的 P0/P1/P2 落地。

### 16.1 步骤状态

| 操作 | 修复前 | 修复后 |
|---|---|---|
| 空名称直接点第 2 步 | 第 1 步绿色 ✓ | 第 1 步黄色 !，aria-label「未完成」 |
| 回到第 1 步补名称 | —— | 立即转绿 ✓，aria-label「已完成」 |
| 直接跳到第 4 步 | 第 1/2/3 步绿色 | 未完成的第 1/2/3 步均黄色 ! |

### 16.2 动作目录

实测同一台 BMS（节点在线/离线两种状态）：

| 指标 | 修复前 | 修复后 |
|---|---|---|
| 目录总数 | 28（含 read_*/write_*） | 28（全部） |
| 规则向导候选 | 28 | **10（仅 automation 方法动作）** |
| read_*/write_* 泄漏 | 有 | **0** |
| 选项风险文案 | 只有「⚠ 风险」 | 「⚠ 具体风险原因」 |
| 设备离线时 | 28 项均「当前不可用」 | Configurable=10、Available=0、RuntimeReasonCode=node_offline；页面一条横幅，动作仍可选 |

- 后端：CatalogItem 增加 configurable / runtime_reason(_code)；CatalogFiltered 支持 purpose；
- 前端：规则向导请求 purpose=automation；离线显示「设备当前不可执行（设备节点当前离线）；规则仍可保存，执行时由后端判定」。

### 16.3 BMS MOS

- set_mos_policy 增加 4 个预设：关闭/打开充电 MOS、关闭/打开放电 MOS；
- 选中动作后不再自动弹参数表单，预设按钮直接内联；priority 固定 user，不出现在默认路径；
- 点击「关闭充电 MOS」后参数为 charge_software_closed=true, discharge_software_closed=false, priority="user"；
- 预设标签明确写出「同时将另一 MOS 置为导通（协议一次写两位）」——本版未做单 bit read-modify-write，列为后续项。

### 16.4 证据

截图：[01-跳过第1步-黄色](证据-2026-11-14-规则目录修复/01-跳过第1步-黄色未完成.png)、
[02-补齐-绿色](证据-2026-11-14-规则目录修复/02-补齐名称-绿色完成.png)、
[03-仅方法动作](证据-2026-11-14-规则目录修复/03-动作候选-仅方法动作.png)、
[04-MOS 预设](证据-2026-11-14-规则目录修复/04-MOS-一键预设.png)、
[05-预设参数](证据-2026-11-14-规则目录修复/05-预设已写入参数.png)、
[06-离线可配置横幅](证据-2026-11-14-规则目录修复/06-设备离线-可配置横幅.png)。

### 16.5 测试

- 前端全量 **2567 passed | 1 skipped**（新增 5 条：步骤状态 2、动作目录/预设 3）；typecheck 全绿；
- 后端 **go test ./...** 通过；
- 后端 **go test -tags=integration -count=1 ./...**（PostgreSQL）通过；
- 新增后端单测：catalog 配置/运行期拆分、exposure 过滤、BMS 预设/风险原因。
